# iec61850-kit

[![CI](https://github.com/hupe1980/iec61850-kit/actions/workflows/ci.yml/badge.svg)](https://github.com/hupe1980/iec61850-kit/actions/workflows/ci.yml)
[![License](https://img.shields.io/badge/license-MIT%20OR%20Apache--2.0-blue)](#licence)

**IEC 61850 in Rust.** Publishers and subscribers for the substation process bus, an MMS
**client and server** for the station bus, panic-free decoders, sans-IO state machines, and
encoders checked against real substation captures frame for frame.

📖 **[Documentation and guide](https://hupe1980.github.io/iec61850-kit/)** · 📋 **[Changelog](CHANGELOG.md)**

> **Pre-1.0.** The API changes between minor versions, and the crate has not been through a
> conformance laboratory — see [Verification](https://hupe1980.github.io/iec61850-kit/docs/verification/).

## Features

| | |
|---|---|
| **GOOSE** (IEC 61850-8-1) | Codec, publisher with the T1…T0 retransmission curve, subscriber with the IEC 62351-6 replay rule and Edition 2 simulation-bit semantics |
| **Sampled Values** (IEC 61850-9-2) | Codec, template-patching publisher for the 9-2LE and IEC 61869-9 profiles, multi-stream subscriber tracking continuity, sync, grandmaster and staleness. Any engineered data set decodes: the SCL file gives each channel its name, type and offset |
| **MMS** (IEC 61850-8-1) | TPKT, COTP class 0 with TSDU reassembly, session, presentation, ACSE, the MMS PDUs, and the association state machine over all six in **both roles** — invoke tracking, segmentation, timeouts, orderly release, ACSE password, typed rejects |
| **MMS client** | Blocking, no runtime, no dependency. Connect (optionally from the SCD), `Status`, `Identify`, `GetCapabilityList`, paged browse, read and write, type discovery, data-set create and delete, reconnect with a `Backoff` |
| **Arrays** (IEC 61850-8-1 §7.3) | `read("…/MHAI1.HA.phsAHar(2).cVal.mag.f")` becomes one named variable plus an ISO 9506 alternate-access selection. SCL's `count` and `FCDA/@ix` are honoured; a selection the server cannot serve is refused |
| **Reporting** (IEC 61850-8-1 §17) | Configure and enable a control block, request a general interrogation, and receive decoded reports — per member its index, reference, value and reason. Reports larger than the negotiated PDU are segmented by the server and rejoined by the client |
| **Files** (IEC 61850-8-1 §23) | List, read, delete, and send with `SetFile` (off by default; size, quota and path checks, published only when complete). The server's sandboxed store is read in ranges |
| **Logs** (IEC 61850-7-2 §17) | Read the control block, then `QueryLogByTime` or `QueryLogAfterEntry` (resumes without a gap or a duplicate). Server-side entries live behind a `LogStore` trait — in memory, or in a redb file that survives a restart (`log-redb`) |
| **Supervision** (IEC 61850-7-4) | `LGOS` and `LSVS`: a subscriber's own state — live, `ndsCom`, arriving `confRev`, simulated — published into the logical node the SCL file declares |
| **Service tracking** (IEC 61850-7-2 §14) | Who enabled a control block, which client was refused with what, who queried a log. The file declares the tracking objects by `cdc`, the server fills them in, and a report control block carries them. All ten classes |
| **Setting groups** (IEC 61850-7-2 §11) | Read the `SGCB`, activate a group, or select ▸ write ▸ confirm ▸ release an edit in one call. The server serves each setting under `SG` and `SE` and expires an abandoned edit on `ResvTms` |
| **Control** (IEC 61850-7-2 §20) | All four models behind one `execute`, with `origin`, `ctlNum`, `Check`, `Test`, time-activated operate and `Cancel`. The model is read from the server unless stated; a refusal returns its `AddCause` |
| **Server** (IEC 61850-8-1) | An SCL file is the whole configuration — no generated model, no build step. Browse, read, write, type discovery, a report engine (`BufTm`, `GI`, integrity, buffered replay), all four control models behind an application hook, setting groups, a sandboxed file store, logs, and GOOSE/SV control blocks that publish when a client enables them. Optional ACSE password. Writes are limited by functional constraint, commands gated by `Beh`; the edition comes from the file. Pluggable wall clock; every queue bounded |
| **SCL** (IEC 61850-6) | Load an IED model from ICD/CID/SCD, resolve subscriptions from `Inputs/ExtRef`, validate engineering errors with stable diagnostic codes, and **edit without reformatting**: an untouched file is byte-identical, a rename moves every reference, every edit undoes exactly |
| **Live interfaces** (feature `net`) | GOOSE and SV on Linux (`AF_PACKET`, `TPACKET_V3` ring, kernel/NIC timestamps, `SO_TXTIME` launch time) and macOS (BPF) through [`rawether`](https://crates.io/crates/rawether), with a kernel filter on EtherType and destination |
| **`ied`** | `sim`, `mu`, `sv monitor`, `goose sniff`, `mms sniff`, `goose publish`, `mms status/identify/browse/read/write/rcb/report/control/type/files/get/put/log/sg`, `pcap info`, `scl validate/show/subs/edit` — capture files or `--iface` |
| Supporting | Panic-free BER codec, the IEC 61850 wire types, classic pcap reader and writer |

For MMS over an existing TLS tunnel, use `Client::with_transport` on the client and
`Server::new` with `serve_stream` on the IED. Both accept a blocking duplex stream.
[Client guide](https://hupe1980.github.io/iec61850-kit/docs/mms/#use-an-established-tls-connection) · [Server guide](https://hupe1980.github.io/iec61850-kit/docs/server/#serve-an-established-tls-connection)

## Install

```bash
cargo add iec61850-kit
brew install hupe1980/tap/ied                # the `ied` command line (macOS arm64, Linux)
cargo install iec61850-kit --features cli    # …or from source; binaries are on each release
```

Dependencies are optional and per feature: `roxmltree` (`scl`), `redb` (`log-redb`) and
`rawether` (`net`). The library is `#![forbid(unsafe_code)]`; the raw-socket `unsafe` lives in
`rawether`. The MMS client and server are blocking and need no async runtime. Everything below
`std` builds `no_std` (with `alloc`), e.g. for `thumbv7em-none-eabihf`. MSRV 1.90.

## Use it

Subscribe to a GOOSE stream — feed it frames and timer ticks, drain its events:

```rust
use iec61850_kit::MacAddr;
use iec61850_kit::proto::goose::{Subscriber, SubscriberConfig, SubscriberEvent, SubscriptionKey};

let mut sub = Subscriber::new(SubscriberConfig::new(SubscriptionKey {
    dst: MacAddr::parse("01-0C-CD-01-00-05")?,
    appid: 0x0005,
    gocb_ref: "IED1LD0/LLN0$GO$gcbTrip".into(),
}));

for event in sub.feed(now, &frame) {
    match event {
        SubscriberEvent::NewState { values, .. } => trip_logic(&values),
        SubscriberEvent::Expired => mark_inputs_invalid(),
        other => log::warn!("{other:?}"),
    }
}
```

Every core takes inputs and the caller's *now*, yields outputs, and says when to call it
again — no sockets, threads or clock reads. Subscribers can be configured from the SCD:

```rust
let subs = iec61850_kit::scl::subscriptions(&scd, "IED2", 50)?;   // 50 Hz system
for s in &subs.goose {
    subscribers.push(Subscriber::new(s.goose_config()));
}
```

A sampled-value subscription carries the publisher's channel layout, so samples arrive decoded:

```rust
let mut sv = iec61850_kit::proto::sv::Subscriber::new(subs.sv.iter().map(|s| s.sv_config()).collect());
sv.on_frame(now, &frame, |s| {
    for (channel, value) in s.channels() {      // "LD0/TCTR1.AmpSv.instMag.i" = 12345
        protection.feed(&channel.name, value);
    }
});
```

An MMS client — `connect` sets up the OSI layers, ACSE and MMS `Initiate`:

```rust
use iec61850_kit::{Fc, client::Client};

let mut c = Client::connect("10.0.0.5:102")?;
for ld in c.server_directory()? {                      // the logical devices
    for name in c.logical_device_directory(&ld)? {      // …and everything in them
        println!("{ld}/{name}");
    }
}
let w = c.read("IED1LD0/MMXU1.TotW.mag.f", Fc::MX)?;   // one round trip, typed back
c.release()?;
```

Reports come back decoded, according to the control block's `OptFlds`:

```rust
use iec61850_kit::client::{RcbSettings, TrgOps};

c.enable_rcb("IED1LD0/LLN0$RP$urcb01", Fc::RP,
             &RcbSettings::new().with_useful_fields().with_trg_ops(TrgOps::EVENTS))?;

while let Some(r) = c.next_report(Duration::from_secs(5))? {
    println!("{} sq={:?} {}/{} members", r.rpt_id, r.seq_num, r.entries.len(), r.data_set_len());
    for e in &r.entries {
        println!("  [{}] {:?}  reason {:?}", e.index, e.value, e.reason);
    }
}
```

Controls are one call for all four models; a refusal is an error carrying its `AddCause`:

```rust
use iec61850_kit::client::{Check, ControlModel, OriginCategory};
use iec61850_kit::proto::data::Dbpos;

c.control("IED1LD0/CSWI1.Pos")
    .model(ControlModel::SboEnhanced)                  // read it from the SCD, or ask the server
    .origin(OriginCategory::StationControl, "hmi-1")
    .check(Check { synchro: true, interlock: true })
    .execute(&Value::dbpos(Dbpos::On))?;               // Err(ControlRejected { add_cause })
```

Files, logs and setting groups:

```rust
for f in c.file_directory(Some("COMTRADE"))? {              // list, then pull
    let bytes = c.read_file(&f.name, 16 << 20)?;            // the handle is closed either way
    std::fs::write(&f.name, bytes)?;
}

let lcb = c.read_lcb("IED1LD0/LLN0$LG$lcb01", Fc::LG)?;     // where the log starts
let (id, at) = lcb.oldest().expect("an entry");
let page = c.query_log_after_entry("IED1LD0/LLN0$GeneralLog", &id, at)?;

c.edit_setting_group("IED1LD0/LLN0$SP$SGCB", 2,             // select ▸ write ▸ confirm ▸ release
                     &[("IED1LD0/PTOC1.StrVal.setMag.f", Value::Float32(1.25))])?;
```

Type discovery:

```rust
let oper = c.variable_type("IED1LD0/CSWI1.Pos.Oper", Fc::CO)?;
assert_eq!(oper.component_names(), ["ctlVal", "origin", "ctlNum", "T", "Test", "Check"]);
```

A server, configured entirely by its SCL file:

```rust
use iec61850_kit::server::{Ied, Server, Stage};

let mut server = Server::bind("0.0.0.0:102", Ied::from_scl_file("relay.cid", None)?)?;
server.on_control(Box::new(|event| match event.stage {      // what the switchgear says
    Stage::Operate => breaker.operate(&event.request.ctl_val),
    _ => Ok(()),
}));

let updates = server.handle();                              // the application never locks
std::thread::spawn(move || loop {
    updates.txn()                                           // a batch becomes visible at once
        .set("IED1LD0/PTRC1$ST$Tr$general", Value::Boolean(tripped()))
        .commit();                                          // → reports, log entries
});
server.run()?;
```

```bash
ied sim relay.icd                                    # …or the same thing with no code at all
ied mu stream.pcap --profile f4800s2 --frames 2000   # a virtual merging unit, IEC 61869-9
ied sv monitor stream.pcap                           # the library's own subscriber, over a capture
ied sv monitor stream.pcap --scd bay.scd             # …with every ASDU channel named by the SCD
ied sv monitor --iface eth1                          # …or live, off the process-bus port
ied goose sniff bay.pcap                             # gocbRef, stNum/sqNum, TAL, simulation bit
ied goose publish --iface eth1 --scd bay.scd --gocb IED1LD0/LLN0.gcbTrip
ied mms sniff station.pcap                           # six OSI layers: association, services, values
ied mms status 10.0.0.5                              # is it alive? the cheapest round trip there is
ied mms browse 10.0.0.5                              # a live server: devices, data, data sets
ied mms read 10.0.0.5 IED1LD0/MMXU1.TotW.mag.f --fc MX
ied mms rcb 10.0.0.5 IED1LD0/LLN0.urcb01             # a report control block's configuration
ied mms report 10.0.0.5 --rcb IED1LD0/LLN0.urcb01 --gi
ied mms control 10.0.0.5 IED1LD0/CSWI1.Pos true --model sbo-enhanced
ied mms type 10.0.0.5 IED1LD0/CSWI1.Pos.Oper --fc CO   # the shape a write has to match
ied mms files 10.0.0.5                               # what the IED has stored
ied mms get 10.0.0.5 COMTRADE/rec0001.cfg out.cfg    # …and pull one off it
ied mms put 10.0.0.5 settings.xml settings.xml       # SetFile, if the server allows it
ied mms log 10.0.0.5 IED1LD0/LLN0\$GeneralLog --lcb IED1LD0/LLN0.lcb01
ied mms sg 10.0.0.5 --activate 2                     # put setting group 2 into force
ied scl validate relay.icd                           # the engineering errors the schema permits
ied scl subs bay.scd IED2                            # every ExtRef resolved to its publisher
ied scl edit bay.scd rename-ied IED2 BAY2 --in-place --who alice --why "new bay"
```

`ied sim` serves every IED in an SCD, each on its own port; with `--iface` it also publishes the
GOOSE and SV a client enables. `goose sniff` and `sv monitor` run the library's own subscriber
state machines, over a capture or a live interface.

## Examples

Each runs to completion with no device, no network and no arguments:

```bash
cargo run --example server_from_scl     # an SCL file served, browsed, reported and operated
cargo run --example mms_loopback        # the association state machine, both roles, over a socket
cargo run --example goose_roundtrip     # a publisher driving a subscriber
cargo run --example sv_merging_unit     # 2400 frames/s, decoded back
cargo run --example scl_model           # an SCD as the configuration
cargo run --example supervised_subscriber  # a GOOSE subscription's health, published as LGOS
```

## Verification

- **Real captures:** a two-IED SEL GOOSE capture and all 10,161 frames of a 9-2LE capture
  decode and re-encode byte for byte; a 165-packet MMS association decodes through all six OSI
  layers (653 of 656 encodings byte-identical — the rest are the peer's non-minimal lengths).
- **Wireshark** dissects every PDU this crate emits on both buses, asserted field by field.
- **Three other stacks in both roles**, in CI: libiec61850 (browse, read, types, all four
  control models, arrays, reports, logs, `SetFile`), IEC61850bean and csp0924's crates — and
  libiec61850's GOOSE and SV publishers and subscribers in both directions. Each peer is a
  container built from a pinned, checksummed release; Docker is the only prerequisite.
- **Loopback:** client and server run against each other from an SCL file.
- **Live interfaces:** GOOSE and SV over a veth pair on a real Linux kernel, on both receive
  paths, and the CLI pair `ied mu --iface` → `ied sv monitor --iface` without a gap.
- **Adversarial simulation** of publisher and subscriber under loss, reordering, duplication,
  replay and partition, across 512 seeds in CI.
- **Zero steady-state allocations**, asserted by a counting allocator.
- **Thirteen fuzz targets**, `#![forbid(unsafe_code)]`, and `unwrap`/`expect`/`panic`/indexing
  denied by lint; every fuzzer crash is kept as a named regression test.
- **OpenSCD's SCL files** load, every data-set member resolves, and every file round-trips
  through the editor byte for byte.

What this does not prove: [Verification](https://hupe1980.github.io/iec61850-kit/docs/verification/).

## Develop

```bash
cargo test --all-features                     # captures, tshark and Docker tests skip if absent

cargo test --all-features --test interop     # needs Docker; builds the peer images on first use
scripts/linux-test.sh --docker                # live GOOSE/SV over a veth pair, in a container

SIM_SEED=42 cargo test --test simulation      # replay one simulation seed
cargo +nightly fuzz run mms_association -- -max_total_time=60
cargo test --test regressions                 # every input a fuzzer once crashed on
cargo build --no-default-features --features goose,sv,mms --target thumbv7em-none-eabihf
```

IEC standards are copyrighted and are not part of this repository.
`scripts/fetch-references.sh` fetches the freely available material — ITU-T recommendations,
RFCs, public standard previews, sample captures and OpenSCD test fixtures — into a local
reference corpus (`IEC61850_REFERENCE` chooses where). Tests that need it skip when it is
absent.

## Licence

Licensed under either of [Apache License, Version 2.0](LICENSE-APACHE) or
[MIT license](LICENSE-MIT) at your option.

An independent implementation, not affiliated with or endorsed by the IEC.
